# Hot standby

Two Voltrus nodes, one active. The active node (primary) polls the devices,
writes to them, stores history and evaluates alarms. The other (standby) keeps a
copy of everything and takes over when the primary is gone. Licence: one
Enterprise licence covers both nodes, activated on one of them (see
[One licence covers both machines](#one-licence-covers-both-machines)). Code:
`enterprise/src/ha/`, `enterprise/src/licensing/pair.rs`.

## Set up a pair, step by step

There is no screen for hot standby: it is set in `config.yaml` on both
machines and watched in the web client's banner and `GET /api/v1/ha/status`.

1. Two machines that reach each other on a TCP port (default 7901) and both
   reach the devices. Install the same Voltrus version on both.
2. Activate the Enterprise licence on the **first machine only** (**More actions
   (⋯) › Data Manager › Admin › License**). The second machine needs no
   activation: it receives the licence from the first over the pair link (see
   [One licence covers both machines](#one-licence-covers-both-machines)).
3. Generate one secret: `openssl rand -hex 32`. Put it in `ha.shared_secret`
   on both nodes, or in the environment variable `VOLTRUS_HA_SECRET`.
4. Write the `ha:` block (see [Configuration](#configuration)) on both nodes:
   same `auth_secret`, `shared_secret`, devices, `smtp` and the rest of
   `config.yaml`; different `node_id`, `bind_address`, `peer_address`; `role:
   primary` on the licensed node, `role: standby` on the second (a node without
   a licence of its own joins only as the standby).
5. Start the primary, then the standby. The standby takes a full copy, then
   streams, and with the first heartbeat it runs with the primary's licence.
6. Optional, recommended: a witness on a third machine,
   `VOLTRUS_HA_SECRET=<secret> voltrus --ha-witness --bind 0.0.0.0:7902`, and
   `witness: {kind: arbiter, address: <third machine>:7902}` on both nodes.
7. Point users at the active node. The pair has no shared IP of its own: use a
   load balancer, keepalived or a DNS name with a health check on
   `GET /api/v1/ha/active` (no sign-in; `200 {"active":true}` on the active
   node, `503` on the standby). Native consoles and bookmarks that name one
   node must be switched by hand after a failover.

### Check it works

1. `GET /api/v1/ha/status` (signed in) on the primary: `role: primary`,
   `active: true`, `peer_status: connected`, `sync_state: streaming`,
   `license.source: own`; on the standby `role: standby`, `active: false`,
   `license.source: peer`, and its **Admin › License** card shows the same
   Enterprise key. The web client shows the pair state in a banner.
2. Change something on the primary (add a user); it is on the standby within a
   second. A change on the standby answers `503 standby_read_only`.
3. Stop the primary (`kill -9` or pull its network). After
   `heartbeat_interval_ms × failover_after_missed` the standby reports
   `role: primary`, `active: true`, `failover_reason: no answer from the
   primary for … ms`, polls the devices and accepts changes.
4. Start the old primary: it asks its peer, rejoins as `standby` and streams.
5. Fail back when convenient: `POST /api/v1/ha/force-failover` (admin) on
   either node is a controlled switchover with no data loss.

Verified on 2026-11-16 with the configuration above (1 s heartbeat, 3 missed):
the standby was active 2.9 s after `kill -9` of the primary, kept the users
created before, accepted writes, stored history; the old primary rejoined as
standby with every change; a switchover asked on the standby took 327 ms; the
active probe answered 503 on the standby and 200 after takeover. The
integration test (`cargo test --features ha-test-node --test ha_pair`) passed:
failover 1044 ms with a 1 s window, 13 rows lost at `kill -9` under a 2 ms
write load, 0 samples with two active nodes.

## One licence covers both machines

The Enterprise licence is activated on one machine and bound to it as usual. Over
the authenticated pair link that machine sends its signed activation file with
every heartbeat of the replication session; the partner verifies the signature,
the expiry and the tier itself and runs with it. Details and limits:
[licensing.md › One licence for a hot standby pair](licensing.md#one-licence-for-a-hot-standby-pair).

| Situation | What happens |
| --- | --- |
| Standby (no activation) streaming from the licensed primary | Enterprise on both. `license.source: peer` on the standby. |
| Licensed primary dies | The standby takes over with the licence it holds: every Enterprise feature keeps working, including after a restart. |
| Old primary back as the standby | It confirms the licence again (`license.confirmed_at` moves); no time limit while the pair is together. |
| Licensed machine away for more than 30 days | The partner's add-on features switch off; Core and the pair link keep running; they come back when the licensed machine rejoins. To stay on the survivor, move the licence to it. |
| Standby that never received the licence, primary silent | It does not take over: `promotion_blocked: this node has no licence of its own and has not received its partner's yet`. Activate a licence on it or bring the licensed node back. |
| Copy of the licence or database on a third machine | Refused (`InvalidFingerprint` / "issued for a different machine"). |

Verified on 2026-11-16 with `one_licence_covers_the_pair` (`enterprise/tests/ha_pair.rs`):
three real `voltrus-ha-test-node` processes running the real licence check as three
simulated machines, an activation signed for machine A only. B ran with A's licence
while streaming, kept it after `kill -9` of A (Part 11 configuration answered 200,
writes accepted), across a restart of B with A still gone, and was confirmed again
when A rejoined as its standby; with a 4 s grace period B's add-on features
switched off after A died for good while B stayed primary; machine C refused the
activation file and, with a copy of A's database, reported `InvalidFingerprint`;
an unpaired standby D reported the licence as the reason it did not take over.

### Troubleshooting

| Status | Cause and fix |
| --- | --- |
| `license.source: none` on the standby, add-on features off | It has not had a replication session with the licensed node yet (see `peer_status`, `sync_state`), or that node's licence does not include hot standby (Integrator) or has lapsed. |
| `license.source: expired` | The licensed node was not heard for 30 days. Bring it back, or move the licence to this machine. |
| `peer_status: disconnected`, `link_auth_failures` rising | Different `shared_secret`, or something terminates TLS between the nodes. |
| `sync_state: full_sync` for long | First copy or a standby that was away longer than the log holds; wait. Reads on the standby can fail meanwhile. |
| `sync_state: error`, `sync_error` | The standby runs a different version; upgrade the standby first, then the primary. |
| `role: fenced`, `promotion_blocked` | The node may not act: it lost its witness lease, or cannot reach peer and witness. It resumes by itself when they are back. |
| Both nodes active after a link failure | No witness configured: the epochs sort it out when the link heals, the loser resyncs. Configure an arbiter witness. |
| Users must sign in again after a failover | `auth_secret` differs between the nodes. |
| Snapshots, report files missing after failover | Files on disk (`snapshots/`, `reports/`) do not replicate, only database rows. |

## Configuration

Both nodes use the same file apart from `node_id`, `bind_address`, `peer_address`
and `role`. `auth_secret` must be identical too, or users have to sign in again
after a failover. `config.yaml` itself (ports, MQTT broker, networks, retention
settings) is not replicated: keep it the same by hand.

```yaml
ha:
  enabled: true
  role: primary            # primary | standby | auto. Only used on the very first start
  node_id: node-a          # unique per node
  bind_address: 0.0.0.0:7901
  peer_address: 10.0.0.2:7901
  heartbeat_interval_ms: 1000
  failover_after_missed: 3 # failover after heartbeat * missed of silence (3 s)
  sync_interval_ms: 200    # how often changes are shipped
  shared_secret: "<openssl rand -hex 32>"   # or env VOLTRUS_HA_SECRET, 32+ characters
  standby_polling: false   # true: the standby reads devices (live values), never writes or stores
  tls: { enabled: false, cert_path: "", key_path: "" }   # optional certificate for the link
  witness:                 # optional, see below
    kind: arbiter          # arbiter | tcp | http
    address: 10.0.0.3:7902
    timeout_ms: 1500
```

After the first start the role is recorded in the database (`ha_node`) and the
pair decides it. `role` is not consulted again. `auto` probes the peer on the
first start: it follows a primary, otherwise it takes the active role (lower
`node_id` wins if both start at once).

## What replicates

Everything in the database except the machine-bound licence activation and the
HA bookkeeping tables: devices, tags, alarms and their history, screens, flows,
users and settings, audit and security logs, telemetry and the tables the
historian adds later. Tables created by a later migration are picked up
automatically (a check every 60 s installs the capture triggers).

Mechanism: logical row replication, not WAL or page shipping. SQLite triggers on
every table append `(table, key)` to `ha_changelog` in the same transaction as
the write. The shipper reads the log, fetches the current row of each key and
sends full row images (or deletes) in one read snapshot; the standby applies them
with `INSERT OR REPLACE` in one transaction together with its new position.
Replay is idempotent and repeated changes to one row collapse into one image.
This was chosen over WAL shipping because SQLite offers no way to apply WAL
frames under a live connection, and over hooking each write function because
the trigger approach covers every table, including the packed-block table
and the raw-row deletes of a compaction, as ordinary row changes. Bulk deletes
travel as key ranges.

On connect the standby takes a full sync (a consistent snapshot read on a
second connection, streamed in chunks, then incremental from the snapshot point)
unless it is in the same epoch and inside the retained log. The standby is
read-only: every HTTP write except sign-in, `/api/v1/ha/*` and the licence
endpoints answers `503 standby_read_only`, and its history, alarm, retention,
egress, OEE, command queue and flow jobs are idle.

While a full sync runs the standby's database is incomplete (its tables are emptied and
refilled), so sign-in and reads on the standby can fail until it ends; the status shows
`sync_state: full_sync` with progress. A node that has no complete copy refuses to take over.
Foreign keys stay enforced on the core's connection except while rows are applied.

### Data loss on failover

Changes are shipped every `sync_interval_ms` (default 200 ms) and acknowledged. A crash
of the primary loses what was committed after the last acknowledged batch:
at most `sync_interval_ms` plus one network round trip and one apply, so well
under a second on a LAN, and only if the standby was connected and caught up.
Samples are written to the database every `persist_interval_secs`, so values
that were polled but not yet persisted are lost in any failover. The history
also has a gap of about the failover time, because neither node polls then.
A controlled switchover loses nothing. If a standby was disconnected longer
than the log holds (4 million changes) it takes a full sync instead.

## Failover safety

* **Epoch.** Every new primary starts a new epoch, persisted before the node acts.
  A node that sees a higher epoch stops acting at once. Two primaries in the same
  epoch are ordered by `node_id` (the lower keeps the role).
* **Fencing.** The loser stops polling and writing, then takes a full sync from the
  winner before it follows (its data may hold changes the winner never received).
* **Boot.** A node that was primary asks its peer and its witness before it acts, so
  a restarted old primary never comes up beside the primary that replaced it.
* **Device writes** are refused at the lowest level (Modbus, S7, EtherNet/IP,
  BACnet, Voltrus PLC), whatever path asked, whenever the node is not active.
* **Witness.** Without one, a standby takes over whenever the primary is silent: a
  broken link between two healthy nodes then produces two primaries until the link
  heals and the epochs sort it out. With `kind: arbiter` (a process
  `voltrus --ha-witness` on a third machine) the active node holds a lease it
  renews with every heartbeat and stops acting if it cannot; the standby may take
  over only by acquiring the lease, which the arbiter grants after the holder's
  lease ran out. That prevents two active nodes under any partition. `tcp` and
  `http` check that a host that must be reachable from the real network (the
  gateway, a PLC) answers: the standby promotes only if it does, an active node that
  lost its peer and the witness stops. They protect against an isolated node but
  cannot tell a dead peer from a broken link.
* **Link.** TLS 1.3 (rustls, no C library). Identity comes from the shared secret:
  both ends prove it with an HMAC bound to the TLS exporter secret of the session,
  so a relay that terminates TLS fails and a recorded handshake is useless. The
  secret must be long and random. A configured certificate is optional; by default
  each node generates one at start.

## Operations

* `GET /api/v1/ha/active` (no sign-in): 200 on the active node, 503 otherwise, for load balancers.
* `GET /api/v1/ha/status`: role, epoch, peer, sync state, lag, pending changes,
  last failover and its reason, witness state.
* `POST /api/v1/ha/force-sync` (admin): full resync now. 200 with the report, 202
  while it runs after `wait_secs`.
* `POST /api/v1/ha/force-failover` (admin): on the primary a controlled switchover
  (stop, ship the rest, the standby takes over, the old primary follows without a
  full sync); on a linked standby it asks the primary to do that; on an unlinked
  standby it takes over (`?force=true` skips the data and reachability checks).
* Upgrade the standby first, then the primary. The link refuses a different
  protocol version, and a standby that cannot apply a change reports `error`.

Roles: `primary` (acts), `standby` (follows), `fenced` (wants to be primary but
may not act: lost its lease, or both its peer and witness; resumes by itself).

## Measured

From `enterprise/tests/ha_pair.rs`: two real `voltrus-ha-test-node` processes on one
machine, debug build, `heartbeat_interval_ms: 200`, `failover_after_missed: 5` (1 s),
`sync_interval_ms: 50`. Run it with
`cargo test --features ha-test-node --test ha_pair -- --nocapture --test-threads=1`;
the numbers print as `MEASURED` lines. Ranges are over runs on the same machine.

| What | Result |
| --- | --- |
| Config change on the primary visible on the standby | 60 to 88 ms |
| `kill -9` the primary, standby active | 1003 to 1060 ms (the configured 1000 ms of silence plus about 10 ms to start the pollers) |
| ... and accepting writes | 8 to 13 ms after that |
| Same with an arbiter witness (lease 1 s) | 1058 ms |
| Rows lost at `kill -9` under a 2 ms write load | 4, 7 and 18 rows, i.e. 8 to 36 ms of writes, with a 50 ms ship interval |
| Controlled switchover, asked on the primary / on the standby | 328 to 440 ms / 308 ms, 500 rows written just before it all present, no full sync afterwards |
| Samples with both nodes reporting active at once, over every phase of the tests | 0 of 111 (lifecycle), 0 of 228 (partition with an arbiter) |
| Partition of the node link, both nodes reaching the arbiter, 5 s | standby stays standby, `promotion_blocked` names the lease, no new epoch |

The data-loss window is the replication lag at the moment of the crash, so it grows with
`sync_interval_ms` and with the write rate, and shrinks to zero when the standby is idle
and caught up. Failover time is `heartbeat_interval_ms * failover_after_missed` plus the
time to start the pollers.

### Cost of the change log

The capture triggers add one log row, one sequence update and one JSON key per changed
row, inside the same transaction. Measured with `changelog_overhead_on_telemetry_inserts`
(`--ignored`), through `Storage::insert_batch` with one transaction per batch like the
persistence task, **debug build** (SQLite compiled without optimisation, so absolute
numbers are low and only the ratio means something):

| Batch | Without | With the log | With the log pruned as acknowledged |
| --- | --- | --- | --- |
| 1 device, 6 rows per batch | 14500 rows/s | 7850 rows/s (54 %) | 5300 rows/s |
| 100 devices, 600 rows per batch | 9800 rows/s | 10600 rows/s | 11500 rows/s |

The first row is the honest worst case: tiny transactions roughly double the cost of an
insert. The second row is not a speed-up; the run is noise on a growing table (the
baseline ran first on an empty table) and only shows that large batches hide the
overhead. The core persists once per `persist_interval_secs`, not once per poll, so a
device polled every millisecond still writes its latest values once per interval (6 rows
per second per device here): at that rate the overhead is microseconds per second. A
release build was not measured.
